---
layout: page
title: Implementation and Progress to Date Page
permalink: /implementation-and-progress/
description: "Implementation and Progress to Date Page"
---

<h2 id="implementation-and-progress">Implementation and Progress to Date Page</h2>

<h3>Metric Target Values</h3>

<p>OMB will measure agency progress for this initiative using the following optimization, cost savings, and closure metrics and goals on a quarterly basis, by way of agencies quarterly data center inventory submissions. These optimization, cost-savings, and closure metrics and goals apply to all data centers at agency facilities.</p>

<p>Optimization, cost-savings, and closure metrics and goals apply to all federally-owned data centers, except high-performance computing (HPC) nodes.</p>

<h3 id="goal-1-optimization">Goal 1: Optimization</h3>

<p>The following optimization metrics are listed in order of priority. Agencies shall achieve and maintain all listed target values by the end of fiscal year 2018:</p>

<p><strong>Table 1. Government-wide Optimization Targets for Tiered Data Centers</strong><sup style="padding-top:140px" id="fnr1"><a href="#fn1">1</a></sup></p>

<table>
    <thead>
        <tr>
            <th><strong>Metric</strong></th>
            <th><strong>Definition</strong></th>
            <th><strong>Calculation</strong></th>
            <th><strong>FYE 2018 Target Value</strong></th>
        </tr>
    </thead>
    <tbody>
        <tr>
            <td><strong>Energy Metering</strong></td>
            <td>(%) Percent of total gross floor area (GFA)<sup style="padding-top:140px" id="fnr2"><a href="#fn2">2</a></sup> in an agency’s tiered data center inventory located in tiered data centers that have power metering. </td>
            <td><em>Total GFA of Energy Metered Data Centers</em> / <em>Total GFA of All Tiered Data Centers </em></td>
            <td>100%</td>
        </tr>
        <tr>
            <td><strong>Power Usage Effectiveness (PUE)</strong><strong><sup style="padding-top:140px" id="fnr3"><a href="#fn3">3</a></sup></strong></td>
            <td>(Ratio) Proportion of total data center energy used by IT equipment.</td>
            <td><em>Total Energy Used</em> / <em>Total IT Equipment Energy Used</em></td>
            <td>≤ 1.5 (≤ 1.4 for new data centers)</td>
        </tr>
        <tr>
            <td><strong>Virtualization</strong></td>
            <td>(Ratio) Ratio of operating systems (OS) to physical servers. </td>
            <td><em>Total Server Count</em> + <em>Total Virtual OS</em> / <em>Total Physical Servers</em></td>
            <td>≥ 4</td>
        </tr>
        <tr>
            <td><strong>Server Utilization &amp; Automated Monitoring</strong></td>
            <td>(%) Percent of time busy (measured as 1 – percent of time spent idle), measured directly by continuous, automated monitoring software,<sup style="padding-top:140px" id="fnr4"><a href="#fn4">4</a></sup> discounted by the fraction of data centers fully equipped with automated monitoring.</td>
            <td><em>Average Server Utilization</em> * <em>Percent of</em> <em>Physical Servers Equipped with Automated</em> <em>Monitoring</em></td>
            <td>≥ 65%</td>
        </tr>
        <tr>
            <td><strong>Facility Utilization</strong></td>
            <td>(%) Portion of total gross floor area in tiered data centers that is actively utilized for racks that contain IT equipment.</td>
            <td><em>Total Active Rack Count</em> <sup style="padding-top:140px" id="fnr5"><a href="#fn5">5</a></sup> * <em>30 sq. ft.</em> / <em>Total Gross Floor Area</em></td>
            <td>≥ 80%</td>
        </tr>
    </tbody>
</table>

<p>Only the Server Utilization & Automated Monitoring optimization metric shall apply to non-tiered data centers. High-performance computing (HPC) nodes can be excluded from calculations of Virtualization and Server Utilization & Automated Monitoring.</p>

<h3 id="goal-2-cost-savings-and-avoidance">Goal 2: Cost Savings and Avoidance</h3>

<p>Agencies shall, by the end of fiscal year 2018, reduce Government-wide annual costs attributable to physical data centers by at least 25%, relative to the fiscal year 2016 IT Infrastructure Spending data submitted to the Federal IT Dashboard.<sup style="padding-top:140px" id="fnr6"><a href="#fn6">6</a></sup> Agencies shall collectively achieve the following amounts of savings (combined cost savings and cost avoidance)<sup style="padding-top:140px" id="fnr7"><a href="#fn7">7</a></sup> in each of fiscal years 2016, 2017, and 2018:
</p>

<p><strong>Table 2. Cost Savings Targets</strong></p>

<table>
    <thead>
        <tr>
            <th><strong>FY2014 Physical Data Center Spending</strong></th>
            <th><strong>Total Savings Targeted by FYE 2018</strong></th>
        </tr>
    </thead>
    <tbody>
        <tr>
            <td>$5.4 billion</td>
            <td>$2.7 billion</td>
        </tr>
    </tbody>
</table>

<p>Within 30 days after publication of this document, OMB OFCIO will set individual cost savings and cost avoidance goals for each agency.</p>

<p>These metrics will be tracked on <a href="https://www.itdashboard.gov/" target="_blank">IT Dashboard</a></p>
<ul>
    <li><a href="https://www.itdashboard.gov/drupal/cost-savings" target="_blank">Cost Savings</a></li>
    <li><a href="https://www.itdashboard.gov/drupal/dcoi-closures)" target="_blank">DCOI Closures</a></li>
    <li><a href="https://www.itdashboard.gov/drupal/dcoi-optimization" target="_blank">DCOI Optimization</a></li>
</ul>

<h3 id="footnotes" style="margin-bottom:-20px">Footnotes</h3>

<ul style="list-style-type:none; margin-top:-100px;">
    <li id="fn1"><sup style="padding-top: 140px">1</sup>While agencies should strive to achieve each applicable optimization target for each data center, only PUE targets will be calculated on a per-data center basis. All other targets will be calculated at the agency inventory-level. <a href="#fnr1">↩</a></li>
    <li id="fn2"><sup>2</sup>“Total gross floor area” is defined as total square footage available for IT equipment and includes all associated corridors, walkways, and air circulation requirements. This does not include office space, mechanical rooms, or storage areas.<a href="#fnr2">↩</a></li>
    <li id="fn3"><sup>3</sup>PUE shall be calculated by OMB based on quarterly average IT and facility electricity usage data.<a href="#fnr3">↩</a></li>
    <li id="fn4"><sup>4</sup>Server utilization shall be collected continuously and reported as a quarterly average.<a href="#fnr4">↩</a></li>
    <li id="fn5"><sup>5</sup>“Active” racks are those that have IT equipment consuming electricity. <a href="#fnr5">↩</a></li>
    <li id="fn6"><sup>6</sup>Benchmarked against the sum of all non-cloud data center costs (including data center labor, software, hardware, electricity, and facility) found in physical data center fields of the IT Inventory Summary Table of the IT Dashboard.<a href="#fnr6">↩</a></li>
    <li id="fn7"><sup>7</sup>Consistent with OMB Circular A-131, the term “cost savings” refers to “a reduction in actual expenditures below the projected level of costs to achieve a specific objective,” and the term “cost avoidance” refers to “an action taken in the immediate time frame that will decrease costs in the future.”<a href="#fnr7">↩</a></li>
</ul>